# Requirements traceability matrix

Generated by `scripts/build_traceability.py` from `docs/requirements.yaml` and `reports/test_results.json` (2026-11-10 10:24:26 IST). Do not edit by hand.

**71/71 tests passed; 12 requirements; release gate PASSED.**

| Req | Requirement | Risk | Test levels | Tests | Passed | Status |
| --- | --- | :-: | --- | --: | --: | --- |
| REQ-001 | Pipeline accepts paired-end gzipped FASTQ and produces an indexed VCF | M | smoke, unit | 6 | 6 | ✅ PASS |
| REQ-002 | Pipeline rejects malformed, truncated, empty, missing or unpaired FASTQ before alignment, with an error naming the file | H | negative, unit | 15 | 15 | ✅ PASS |
| REQ-003 | Pipeline rejects a reference whose contigs do not match the expected genome build or region BED, before alignment | H | negative, unit | 10 | 10 | ✅ PASS |
| REQ-004 | SNV PPA >= 0.99 and PPV >= 0.99 against truth in confident regions | H | regression | 5 | 5 | ✅ PASS |
| REQ-005 | Indel PPA >= 0.95 and PPV >= 0.95 against truth in confident regions | H | regression | 5 | 5 | ✅ PASS |
| REQ-006 | Identical input and config produce identical variant records across repeated runs and thread counts | H | regression | 1 | 1 | ✅ PASS |
| REQ-007 | Test dataset completes in <= 120 s wall time on 2 cores | M | performance | 1 | 1 | ✅ PASS |
| REQ-008 | Every variant on the critical-variant list is called with FILTER=PASS and the correct genotype | H | regression | 1 | 1 | ✅ PASS |
| REQ-009 | Output VCF is sorted, normalised (left-aligned, biallelic) and calls below the QUAL threshold are FILTER=LowQual | M | regression, unit | 11 | 11 | ✅ PASS |
| REQ-010 | Every run records the versions of all software components used | M | smoke | 1 | 1 | ✅ PASS |
| REQ-011 | The evaluation code computes TP, FP, FN, PPA and PPV correctly (validation of the test tool itself) | H | regression, unit | 10 | 10 | ✅ PASS |
| REQ-012 | Variants outside confident regions are excluded from accuracy metrics | M | unit | 9 | 9 | ✅ PASS |

## Tests per requirement

### REQ-001: Pipeline accepts paired-end gzipped FASTQ and produces an indexed VCF

- `tests/smoke/test_smoke.py::test_pipeline_completes_and_produces_indexed_vcf` (smoke): passed
- `tests/smoke/test_smoke.py::test_qc_reports_written` (smoke): passed
- `tests/unit/test_fastq_validation.py::test_valid_fastq_is_summarised[False]` (unit): passed
- `tests/unit/test_fastq_validation.py::test_valid_fastq_is_summarised[True]` (unit): passed
- `tests/unit/test_fastq_validation.py::test_max_reads_stops_early` (unit): passed
- `tests/unit/test_fastq_validation.py::test_valid_pair_accepted` (unit): passed

### REQ-002: Pipeline rejects malformed, truncated, empty, missing or unpaired FASTQ before alignment, with an error naming the file

- `tests/negative/test_bad_inputs.py::test_truncated_fastq_fails_fast` (negative): passed
- `tests/negative/test_bad_inputs.py::test_corrupt_gzip_fails_fast` (negative): passed
- `tests/negative/test_bad_inputs.py::test_empty_fastq_fails_fast` (negative): passed
- `tests/negative/test_bad_inputs.py::test_mates_from_different_samples_fail_fast` (negative): passed
- `tests/negative/test_bad_inputs.py::test_missing_fastq_fails` (negative): passed
- `tests/unit/test_fastq_validation.py::test_malformed_fastq_rejected[@r1\nACGT\n+\nFFF\n-quality length]` (unit): passed
- `tests/unit/test_fastq_validation.py::test_malformed_fastq_rejected[r1\nACGT\n+\nFFFF\n-does not start with '@']` (unit): passed
- `tests/unit/test_fastq_validation.py::test_malformed_fastq_rejected[@r1\nACGT\n-\nFFFF\n-separator]` (unit): passed
- `tests/unit/test_fastq_validation.py::test_malformed_fastq_rejected[@r1\nACXT\n+\nFFFF\n-illegal bases]` (unit): passed
- `tests/unit/test_fastq_validation.py::test_malformed_fastq_rejected[@r1\nACGT\n+\nFFFF\n@r2\nACGT\n-truncated]` (unit): passed
- `tests/unit/test_fastq_validation.py::test_missing_file_rejected` (unit): passed
- `tests/unit/test_fastq_validation.py::test_empty_file_rejected` (unit): passed
- `tests/unit/test_fastq_validation.py::test_corrupt_gzip_rejected` (unit): passed
- `tests/unit/test_fastq_validation.py::test_unpaired_mates_rejected` (unit): passed
- `tests/unit/test_fastq_validation.py::test_gzipped_empty_file_rejected` (unit): passed

### REQ-003: Pipeline rejects a reference whose contigs do not match the expected genome build or region BED, before alignment

- `tests/negative/test_bad_inputs.py::test_wrong_contig_naming_fails_fast` (negative): passed
- `tests/negative/test_bad_inputs.py::test_wrong_build_length_fails_fast` (negative): passed
- `tests/negative/test_bad_inputs.py::test_bed_on_other_build_fails_fast` (negative): passed
- `tests/unit/test_reference_checks.py::test_contig_lengths_read_from_fasta` (unit): passed
- `tests/unit/test_reference_checks.py::test_matching_reference_passes` (unit): passed
- `tests/unit/test_reference_checks.py::test_wrong_build_rejected[expected0-missing]` (unit): passed
- `tests/unit/test_reference_checks.py::test_wrong_build_rejected[expected1-length]` (unit): passed
- `tests/unit/test_reference_checks.py::test_bed_on_other_contig_naming_rejected` (unit): passed
- `tests/unit/test_reference_checks.py::test_missing_or_empty_reference_rejected` (unit): passed
- `tests/unit/test_reference_checks.py::test_read_fai` (unit): passed

### REQ-004: SNV PPA >= 0.99 and PPV >= 0.99 against truth in confident regions

- `tests/regression/test_accuracy.py::test_snv_accuracy_meets_threshold` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPA-SNV]` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPA-INDEL]` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPV-SNV]` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPV-INDEL]` (regression): passed

### REQ-005: Indel PPA >= 0.95 and PPV >= 0.95 against truth in confident regions

- `tests/regression/test_accuracy.py::test_indel_accuracy_meets_threshold` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPA-SNV]` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPA-INDEL]` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPV-SNV]` (regression): passed
- `tests/regression/test_accuracy.py::test_no_drift_from_locked_baseline[PPV-INDEL]` (regression): passed

### REQ-006: Identical input and config produce identical variant records across repeated runs and thread counts

- `tests/regression/test_accuracy.py::test_repeatable_across_runs_and_thread_counts` (regression): passed

### REQ-007: Test dataset completes in <= 120 s wall time on 2 cores

- `tests/performance/test_performance.py::test_runtime_within_limit` (performance): passed

### REQ-008: Every variant on the critical-variant list is called with FILTER=PASS and the correct genotype

- `tests/regression/test_accuracy.py::test_critical_variants_always_called` (regression): passed

### REQ-009: Output VCF is sorted, normalised (left-aligned, biallelic) and calls below the QUAL threshold are FILTER=LowQual

- `tests/regression/test_accuracy.py::test_vcf_sorted_and_biallelic` (regression): passed
- `tests/regression/test_accuracy.py::test_vcf_already_normalised` (regression): passed
- `tests/regression/test_accuracy.py::test_low_qual_calls_flagged` (regression): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_boundaries[19.99-False]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_boundaries[20-True]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_boundaries[20.01-True]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_boundaries[0-False]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_rejects_invalid[None-TypeError]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_rejects_invalid[30-TypeError]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_rejects_invalid[True-TypeError]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_qual_filter_rejects_invalid[-1-ValueError]` (unit): passed

### REQ-010: Every run records the versions of all software components used

- `tests/smoke/test_smoke.py::test_software_versions_recorded` (smoke): passed

### REQ-011: The evaluation code computes TP, FP, FN, PPA and PPV correctly (validation of the test tool itself)

- `tests/regression/test_accuracy.py::test_truth_set_is_itself_normalised` (regression): passed
- `tests/unit/test_vcf_compare.py::test_variant_type[A-G-SNV]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_variant_type[A-AT-INDEL]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_variant_type[AT-A-INDEL]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_variant_type[AC-GT-MNV]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_read_vcf_splits_multiallelic_and_filters` (unit): passed
- `tests/unit/test_vcf_compare.py::test_read_vcf_rejects_malformed_line` (unit): passed
- `tests/unit/test_vcf_compare.py::test_compare_counts_hand_checked_example` (unit): passed
- `tests/unit/test_vcf_compare.py::test_metrics_undefined_when_no_denominator` (unit): passed
- `tests/unit/test_vcf_compare.py::test_case_insensitive_alleles` (unit): passed

### REQ-012: Variants outside confident regions are excluded from accuracy metrics

- `tests/unit/test_vcf_compare.py::test_merge_intervals[intervals0-expected0]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_merge_intervals[intervals1-expected1]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_merge_intervals[intervals2-expected2]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_in_regions_boundaries[101-A-True]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_in_regions_boundaries[100-A-False]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_in_regions_boundaries[200-A-True]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_in_regions_boundaries[200-AC-False]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_in_regions_boundaries[201-A-False]` (unit): passed
- `tests/unit/test_vcf_compare.py::test_compare_excludes_outside_confident_regions` (unit): passed
